# 《药品医疗器械飞行检查办法》10 分钟汇报稿

## 第 1 页 封面 约 30 秒

各位老师、同学大家好，我今天汇报的主题是《药品医疗器械飞行检查办法》。我把题目概括成一句话：从“提前准备”到“随时接受检查”。这句话背后是监管逻辑的变化：检查不是看企业被通知之后整理得怎么样，而是看质量体系在日常状态下是否真实运行。

这份报告会围绕四个关键词展开：风险防控、现场真实、证据固定和快速处置。

## 第 2 页 目录 约 25 秒

我用四个问题串起这次分享。第一，为什么常规检查还不够，为什么需要飞行检查；第二，《办法》具体怎么启动、入场、取证和处理；第三，公开案例能说明什么；第四，对医工学生来说，这项制度和未来岗位能力有什么关系。

## 第 3 页 为什么常规检查还不够 约 55 秒

医疗器械直接关系患者安全。生产、检验、灭菌、放行、上市后监测，每一步都可能影响产品安全有效。监管部门和企业之间天然存在信息差，如果所有检查都提前通知，现场可能会进入“迎检状态”，这未必代表日常质量体系。

所以飞检不是为了制造紧张感，而是为了接近真实现场。课本里常概括为突击性、独立性和高效性。突击性解决临时准备问题，独立性减少干扰，高效性服务于快速风险控制。

## 第 4 页 飞行检查是什么 约 1 分钟

从定义看，飞行检查是针对药品和医疗器械研制、生产、经营、使用等环节开展的不预先告知的监督检查。《办法》共 5 章 35 条，自 2015 年 9 月 1 日起施行。

这里有一句话很好记：启得快、办得实、查得严、处得准。启得快，是风险线索出现后能迅速启动；办得实，是检查进入真实现场；查得严，是证据和记录经得起后续处理；处得准，是发现风险后能衔接整改、暂停生产销售使用、召回、处罚甚至移送。

## 第 5 页 制度演进 约 55 秒

飞行检查不是突然出现的。2006 年药品领域已有 GMP 飞检暂行规定；2012 年医疗器械生产企业飞检试行程序出现；2015 年第 14 号令把药品和医疗器械飞检统一成部门规章。

之后监管体系继续加码。2021 年《医疗器械监督管理条例》强化注册人制度和全生命周期管理，2022 年生产和经营监督管理办法压实追溯和主体责任，2025 年新版医疗器械 GMP 发布，并将于 2026 年 11 月 1 日施行。

## 第 6 页 核心流程 约 1 分钟

如果把《办法》读成流程图，可以概括为六步：启动、制定方案、直接入场、现场检查取证、形成报告、处理公开。

现场实施又可以拆成几个动作：亮明身份、明确被检查单位义务、调取文件、复制拍照、抽样检验、固定电子数据、结果通报。这里的关键是，飞检不是“进厂看看”，而是依法进入现场、固定证据，并把风险处置接上。

## 第 7 页 两不两原与配合义务 约 1 分钟

飞检真正有力量的地方，可以概括为突然、真实、证据、处置。课本里的“两不两原”很像考试点：不预先告知行程和检查内容，不透露检查进展和违法线索；第一时间进入现场，尽量查看原始状态、原始记录和原始数据。

被检查单位必须提供真实、完整、有效的文件、记录、票据、凭证和电子数据。如果拖延进入、无正当理由不提供材料、故意停产逃避，或者拒绝拍摄复印抽样，就可能被认定为拒绝、逃避或阻碍检查，并进入从重处理逻辑。

## 第 8 页 2026 委托生产案例 约 1 分 10 秒

第 8 页用的是 2026 年第 18 号公开通告。国家药监局对山西银药师医药有限公司及其受托生产企业开展飞行检查，发现质量管理体系存在严重缺陷。监管措施包括依法采取风险控制措施、要求暂停生产、评估产品安全风险，并在整改复查合格后才能恢复。

这个案例对理解注册人制度很有帮助。注册人可以委托生产，但质量责任不能外包。质量协议是否定期评审、受托方体系是否现场审核、关键风险点是否监控、设计转换和放行是否衔接，都会变成飞检关注的接口。

## 第 9 页 2025 与 2024 现场记录案例 约 1 分钟

2025 年第一批医疗器械飞检中，江苏百易得医疗科技有限公司被列出一般不符合项 7 项，涉及仓储状态标识、设备维护、空调压差和过滤器风险、纯化水职责、文件控制、生产清洗参数等。

2024 年威海华特案例则更严重，问题涉及无菌检验室环境控制、设备验证、灭菌剂残留量验证、成品放行检验、管理评审等。监管要求依法暂停生产，并评估产品安全风险。

这两个案例共同说明，飞检不是只查文件，而是查现场、记录、职责和体系能不能相互印证。

## 第 10 页 中外对比 约 55 秒

中外对比要注意，不能把中国飞检、美国 FDA 检查、欧盟公告机构不预告审核简单画等号。

相似点是风险导向，都不是只看有没有文件，而是通过现场证据判断质量体系是否真实有效。不同点在监管主体和工具：中国飞检由药监部门组织实施，后果可以衔接整改、暂停、召回、处罚、公开和移送；FDA 常见工具包括 Form 483 和 Warning Letter；欧盟 MDR 下公告机构会做监督审核和不预告审核，后果更多与证书管理和监督升级有关。

## 第 11 页 趋势与职业 约 55 秒

飞检贯穿医疗器械全生命周期：注册、生产、经营、使用、监测和整改。2024 年统计数据中，医疗器械生产企业飞行检查 3024 家次，其中停产整改 333 家次，说明飞检已经不是偶发事件，而是监管体系的一部分。

这和医工学生未来岗位直接相关。注册法规专员要会做法规检索和合规判断；质量体系工程师要会维护 QMS、内审、管理评审和 CAPA；生产或供应商质量工程师要懂过程控制、供应商审核和技术转移；临床评价和上市后监测岗位要能处理 PMS、不良事件和风险管理。

## 第 12 页 总结 约 45 秒

我用三个词总结：真实、追溯、风险控制。真实，是现场和文件一致；追溯，是采购、生产、检验、放行、投诉和召回都有证据链；风险控制，是发现问题后能够整改、暂停、召回或移送，而不是让风险继续流向患者。

对医工学生来说，学习飞检不是为了背处罚条款，而是理解行业为什么越来越重视“做出来的合规”，而不只是“写出来的合规”。

## 第 13 页 结尾 约 10 秒

我的汇报到这里。感谢垂听，欢迎老师和同学批评指正。
