# Input Notes

Topic: medical-device flight checks under the Chinese `Provisions for Unannounced Inspection of Drugs and Medical Devices`.

Audience: classroom report for a medical-device regulations and engineering ethics course.

Duration: about 10 minutes.

Reference style: blue-white medical regulation PPT, clean academic layout, high readability, tables and process diagrams.

Required source points:

- Flight check as a form of administrative inspection.
- 突击性、独立性、高效性。
- 5 chapters and 35 articles.
- “启得快、办得实、查得严、处得准”.
- “两不两原”.
- On-site inspection and evidence-fixing workflow.
- Refusal, evasion, obstruction, risk control, and enforcement linkage.
- Public cases from 2026, 2025, and 2024 inspection notices.
- 2024 inspection statistics and career connection for medical-engineering students.
