# 《药品医疗器械飞行检查办法》内容型报告稿

本 demo 的定位不是空白模板，而是一份可以用于课堂分享的内容型报告。最终交付仍然遵循 image2-first 逻辑：先把经核验的中文内容整理成逐页提示词，由 image2 生成完整 16:9 页面图片，再由 `images_to_pptx.py` 插入 PPTX。

## 报告主线

一句话主线：飞行检查不是为了制造“突然袭击”，而是为了把企业的文件合规拉回真实现场、证据链和风险闭环。

## 逐页内容

| 页码 | 页面标题 | 页面必须讲清楚的内容 |
| --- | --- | --- |
| 1 | 从“提前准备”到“随时接受检查” | 用“提前准备”和“随时接受检查”的对比开题：监管要看的不是迎检状态，而是质量体系的日常运行状态。 |
| 2 | 目录 | 四个问题：为什么需要飞检；《办法》怎么运作；公开案例说明什么；医工学生能学到什么。 |
| 3 | 为什么常规检查还不够 | 从监管信息差、企业临时准备和患者安全风险三方面解释飞检价值，并点出突击性、独立性、高效性。 |
| 4 | 飞行检查是什么 | 定义：针对研制、生产、经营、使用等环节开展的不预先告知监督检查；框架：5 章 35 条；记忆点：启得快、办得实、查得严、处得准。 |
| 5 | 制度演进 | 从 2006 药品 GMP 飞检、2012 医疗器械生产企业飞检试行，到 2015 总局令第 14 号，再到 2021 条例、2022 生产/经营办法和 2025-2026 新版 GMP 衔接。 |
| 6 | 核心流程 | 启动、制定方案、直接入场、现场检查取证、报告、处理公开；强调现场记录、复制拍照、抽样、电子数据。 |
| 7 | 两不两原 + 配合义务 | 两不两原用于解释“突然”和“原始状态”的制度力量；被检查单位应提供真实、完整、有效的材料，不得拒绝、逃避、阻碍。 |
| 8 | 2026 委托生产案例 | 山西银药师等 3 家企业飞检发现质量管理体系严重缺陷；用该案例说明注册人可以委托生产，但质量责任不能外包。 |
| 9 | 2025/2024 现场记录案例 | 江苏百易得 7 项一般不符合，威海华特严重缺陷；共同指向现场状态、记录数据、职责分工和放行依据之间不能断链。 |
| 10 | 中外对比 | 中国飞检、美国 FDA 检查、欧盟 MDR 不预告审核都体现风险导向，但监管主体、程序工具和后果衔接不同。 |
| 11 | 趋势与职业 | 飞检贯穿注册、生产、经营、使用、监测、整改；连接 RA、QA、供应商质量、临床评价/上市后监测等岗位，并给出课堂薪资参考。 |
| 12 | 总结 | 三个词收束：真实、追溯、风险控制。对医工学生的启示是把法规、质量体系、现场执行和数据记录真正对齐。 |
| 13 | 感谢垂听 | 保留主题标题，最后落在“飞检不是临时事件，而是质量体系是否日常真实运行的一次现场验证”。 |

## 可展开案例

### 2026 年第 18 号通告：委托生产接口

国家药监局对山西银药师医药有限公司及其受托生产企业开展飞行检查，发现质量管理体系存在严重缺陷。适合作为第 8 页案例的原因是：它把注册人制度、委托生产、质量协议、现场审核、关键风险点监控、设计转换和放行衔接放在同一条线上，能说明“委托生产不是责任转移”。

课堂讲法：注册人可以把部分生产活动委托出去，但不能把质量责任委托出去。真正被飞检检验的是接口管理能力。

### 2025 年第一批飞检：江苏百易得

核查中心 2025 年第一批医疗器械飞行检查情况显示，江苏百易得医疗科技有限公司检查发现一般不符合项 7 项，涉及仓储状态、设备维护、空调压差、过滤器风险、纯化水职责、文件控制和生产清洗参数等。

课堂讲法：这些问题看起来分散，但都指向一个共同点：现场状态、文件规定和记录证据之间没有完全对上。

### 2024 年第 28 号通告：威海华特

国家药监局 2024 年第 28 号通告指出，威海华特生物科技有限公司质量管理体系存在严重缺陷，问题涉及无菌检验室环境控制、设备验证、灭菌剂残留量验证、成品放行检验、管理评审等，并要求依法采取暂停生产控制措施，评估产品安全风险。

课堂讲法：这类案例说明飞检不仅看文件，还会把环境、设备、验证、放行和管理评审串起来判断体系是否真实有效。

## 关键数据

- 《办法》共 5 章 35 条，自 2015 年 9 月 1 日起施行。
- 2024 年医疗器械生产企业飞行检查 3024 家次，其中停产整改 333 家次。
- 岗位薪资区间为脱敏公开招聘样本的课堂参考，不代表承诺值，受城市、经验、企业规模和学历影响较大。

## 资料来源

- 国家药监局：《关于〈药品医疗器械飞行检查办法〉的说明》  
  https://www.nmpa.gov.cn/directory/web/nmpa/xxgk/zhcjd/zhcjdylqx/20150708091601710.html
- 国家药监局：山西银药师医药有限公司等 3 家企业飞行检查情况通告（2026 年第 18 号）  
  https://www.nmpa.gov.cn/ylqx/ylqxfxjc/20260522150542148.html?m=&type=pc
- 国家药监局核查中心：医疗器械飞行检查情况通告（2025 年第 1 号）及附件  
  https://cfdi.org.cn/cfdi/resource/news/16402.html
- 国家药监局：威海华特生物科技有限公司飞行检查情况通告（2024 年第 28 号）  
  https://www.nmpa.gov.cn/xxgk/fxjzh/ylqxfxjch/20240729171956194.html
- 国家药监局：2024 药品监督管理统计年度数据  
  https://www.nmpa.gov.cn/directory/web/nmpa/images/1755850263549015691.pdf
